<!DOCTYPE html>
<html lang="es"><head>
<meta charset="UTF-8"><meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Guía de Esterilización · Libro Rojo · HDS</title>
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><rect width='100' height='100' rx='20' fill='%23b91c1c'/><text x='50' y='70' font-size='54' font-family='Arial' font-weight='bold' fill='white' text-anchor='middle'>E</text></svg>">
<style>
:root{--rojo:#b91c1c;--rojo-osc:#7f1d1d;--teal:#0e9488;--bg:#f5f7fa;--card:#fff;--bd:#e2e8f0;--tx:#1e293b;--tx2:#64748b}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,Arial,sans-serif;background:var(--bg);color:var(--tx);font-size:14px;line-height:1.55}
header{background:linear-gradient(135deg,var(--rojo),var(--rojo-osc));color:#fff;padding:16px 24px;position:sticky;top:0;z-index:30;box-shadow:0 1px 4px rgba(0,0,0,.14)}
.hrow{display:flex;align-items:center;gap:14px;max-width:1100px;margin:0 auto;flex-wrap:wrap}
.logo{width:44px;height:44px;border-radius:10px;background:rgba(255,255,255,.18);display:grid;place-items:center;font-size:22px}
.htitle h1{font-size:19px;font-weight:700}.htitle p{font-size:12.5px;opacity:.85}
main{max-width:1100px;margin:0 auto;padding:18px 24px 60px}
.search{position:relative;margin:6px 0 14px}
.search input{width:100%;padding:12px 14px 12px 40px;border:1px solid var(--bd);border-radius:11px;font-size:15px;background:#fff}
.search svg{position:absolute;left:13px;top:50%;transform:translateY(-50%);opacity:.5}
.tabs{display:flex;gap:8px;margin-bottom:16px;flex-wrap:wrap}
.tab{border:1px solid var(--bd);background:#fff;border-radius:10px;padding:10px 15px;font-size:13.5px;font-weight:600;cursor:pointer;color:var(--tx2)}
.tab.on{background:var(--rojo);color:#fff;border-color:var(--rojo)}
.catlbl{font-size:11.5px;font-weight:800;letter-spacing:.6px;text-transform:uppercase;color:var(--tx2);margin:16px 2px 8px}
.card{background:var(--card);border:1px solid var(--bd);border-radius:13px;margin-bottom:10px;overflow:hidden;box-shadow:0 1px 2px rgba(0,0,0,.04)}
.card-hd{display:flex;align-items:center;gap:12px;padding:14px 18px;cursor:pointer;user-select:none}
.card-hd:hover{background:#fafbfc}.card-hd .t{font-size:15.5px;font-weight:700;flex:1}
.ref{font-size:11px;font-weight:700;color:var(--rojo);background:#fef2f2;border:1px solid #fecaca;padding:3px 8px;border-radius:20px;white-space:nowrap}
.chev{transition:transform .2s;color:var(--tx2)}.card.open .chev{transform:rotate(90deg)}
.card-body{display:none;padding:0 18px 18px;border-top:1px solid #f1f5f9}.card.open .card-body{display:block}
.resumen{font-size:14.5px;margin:14px 0 12px;color:#334155}
.blk{margin:12px 0}
.blk h4{font-size:12.5px;font-weight:800;text-transform:uppercase;letter-spacing:.4px;color:var(--tx2);margin-bottom:6px}
.blk ul{margin:0;padding-left:18px}.blk li{margin:5px 0;font-size:14px}
.blk.clave h4{color:var(--rojo)}.blk.buenas h4{color:var(--teal)}
.pill{display:inline-block;font-size:11px;font-weight:700;padding:2px 8px;border-radius:6px}
.p-causa{background:#fef9c3;color:#a16207}.p-remedio{background:#dcfce7;color:#16a34a}.p-prev{background:#dbeafe;color:#2563eb}
.riesgo{font-size:13.5px;background:#fef2f2;border-left:3px solid var(--rojo);padding:8px 12px;border-radius:0 8px 8px 0;margin-top:10px;color:#7f1d1d}
.pdflink{display:inline-flex;align-items:center;gap:6px;margin-top:12px;font-size:12.5px;font-weight:700;color:var(--rojo);text-decoration:none;border:1px solid #fecaca;background:#fff5f5;padding:6px 11px;border-radius:8px}
.pdflink:hover{background:#fee2e2}
.muted{color:var(--tx2)}
.gal{display:flex;gap:8px;flex-wrap:wrap;margin:10px 0}
.gal img{width:96px;height:96px;object-fit:cover;border-radius:8px;border:1px solid var(--bd);cursor:zoom-in;background:#fff}
.repo-grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(110px,1fr));gap:10px;margin-bottom:6px}
.repo-item{cursor:zoom-in}
.repo-item img{width:100%;height:105px;object-fit:cover;border-radius:9px;border:1px solid var(--bd);background:#fff}
.repo-item .cap{font-size:11px;color:var(--tx2);margin-top:3px;line-height:1.3}
/* quiz */
.quiz-card{background:#fff;border:1px solid var(--bd);border-radius:13px;padding:18px;margin-bottom:12px}
.qq{font-size:15px;font-weight:700;margin-bottom:10px}
.nivchip{font-size:10.5px;font-weight:800;text-transform:uppercase;letter-spacing:.4px;padding:2px 8px;border-radius:20px;margin-left:8px;vertical-align:middle}
.nv-Básico{background:#dcfce7;color:#166534}.nv-Intermedio{background:#fef9c3;color:#854d0e}.nv-Avanzado{background:#fee2e2;color:#991b1b}
.qopt{display:block;width:100%;text-align:left;border:1px solid var(--bd);border-radius:9px;padding:11px 14px;margin:7px 0;font-size:14px;background:#fff;cursor:pointer;font-family:inherit}
.qopt:hover{border-color:var(--rojo)}.qopt.ok{background:#dcfce7;border-color:#16a34a;color:#166534;font-weight:600}.qopt.bad{background:#fee2e2;border-color:#dc2626;color:#991b1b}
.qbar{display:flex;justify-content:space-between;align-items:center;background:#fff;border:1px solid var(--bd);border-radius:12px;padding:14px 18px;margin-bottom:14px;flex-wrap:wrap;gap:10px}
.qscore{font-size:22px;font-weight:800;color:var(--rojo)}
.btn{border:none;border-radius:8px;padding:9px 15px;font-size:13.5px;font-weight:700;cursor:pointer;background:var(--rojo);color:#fff}
.nivbtns{display:flex;gap:6px;flex-wrap:wrap;margin-bottom:12px}
.nivbtn{border:1px solid var(--bd);background:#fff;border-radius:20px;padding:6px 13px;font-size:12.5px;font-weight:600;cursor:pointer;color:var(--tx2)}
.nivbtn.on{background:var(--rojo);color:#fff;border-color:var(--rojo)}
/* lightbox */
.lb{position:fixed;inset:0;background:rgba(15,23,42,.85);display:none;align-items:center;justify-content:center;z-index:100;padding:20px;flex-direction:column}
.lb.on{display:flex}.lb img{max-width:90vw;max-height:70vh;border-radius:10px;background:#fff}
.lb .cap{color:#fff;margin-top:14px;text-align:center;max-width:600px;font-size:14px}
.lb .x{position:absolute;top:18px;right:22px;color:#fff;font-size:30px;cursor:pointer;background:none;border:none}
.hide{display:none}
footer{max-width:1100px;margin:0 auto;padding:14px 24px 40px;font-size:12px;color:var(--tx2);border-top:1px solid var(--bd)}
</style></head><body>
<header><div class="hrow"><div class="logo">📕</div>
  <div class="htitle"><h1>Guía de Esterilización · Libro Rojo</h1><p>Hospital del Salvador · Apoyo para esterilización y arsenaleras de pabellón</p></div>
</div></header>
<main>
  <div class="search"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><circle cx="11" cy="11" r="8"/><path d="m21 21-4.3-4.3"/></svg>
    <input type="text" id="q" placeholder="Buscar: manchas, cloruros, ultrasonido, lubricación, corrosión…" oninput="render()"></div>
  <div class="tabs" id="tabs"></div>
  <div id="content"></div>
</main>
<div class="lb" id="lb" onclick="if(event.target.id==='lb')closeLb()"><button class="x" onclick="closeLb()">×</button><img id="lbimg" src="" alt=""><div class="cap" id="lbcap"></div></div>
<footer>Contenido e imágenes tomados del <b>Libro Rojo</b> — «Método correcto para el tratamiento del instrumental», Grupo de Trabajo AKI, 11ª edición (2017), www.a-k-i.org. Material de apoyo y aprendizaje; ante dudas, consultar el documento original y las instrucciones del fabricante.</footer>
<script>window.__EDATA = {"temas": [{"id": "pretratamiento", "cat": "Proceso", "titulo": "En pabellón: pretratamiento", "ref": "Cap. 5", "resumen": "El tratamiento correcto empieza en el quirófano. Retira la suciedad gruesa y los restos (sangre, medicamentos de hemostasia, desinfección cutánea, lubricantes, cauterizantes) antes de dejar el instrumental en la bandeja.", "clave": ["NUNCA sumerjas instrumental de acero inoxidable en suero fisiológico o soluciones salinas: los cloruros causan picaduras y tenso-fisuración.", "No fuerces ni dejes caer el instrumental (las puntas de metal duro se desconchan, las pinzas finas se deforman).", "Abre el instrumental articulado (tijeras, pinzas) y desmonta lo desmontable para favorecer el aclarado.", "En tratamiento en seco se toleran esperas de hasta ~6 h antes de procesar; endoscopios flexibles y robótica requieren inicio inmediato."], "practicas": ["Coloca el instrumental en bandejas/rejillas en la posición que favorezca el aclarado, sin sombras de lavado.", "Sella los instrumentos elásticos con cavidades cerradas (mascarillas laríngeas) si haces tratamiento en húmedo."], "pag": 30}, {"id": "limpieza_manual", "cat": "Proceso", "titulo": "Limpieza y desinfección manual", "ref": "Cap. 6.1", "resumen": "Usa productos limpiadores NO fijadores de proteínas. Respeta siempre concentración y temperatura del fabricante, y prepara soluciones frescas cada día.", "clave": ["Cambia la solución con más frecuencia si hay suciedad visible: soluciones viejas bajan el rendimiento, favorecen corrosión y desarrollo microbiano.", "Los detergentes en polvo se disuelven completamente ANTES de meter el instrumental (partículas sin disolver dañan la superficie u obstruyen).", "Usa paños suaves sin pelusa, cepillos sintéticos o pistolas; para cavidades, el cepillo del tamaño recomendado por el fabricante.", "Aclara SIEMPRE a fondo con agua limpia corriente tras la limpieza."], "practicas": ["Instrumental articulado: sumérgelo abierto, minimizando superficies cubiertas.", "Canales/cánulas: verifica que no estén obstruidos y que la solución contacte todo el interior; mueve e inclina para sacar burbujas de aire.", "Evita desinfectantes con aldehídos o alcohol en la eliminación en húmedo (fijan proteínas)."], "pag": 33}, {"id": "limpieza_mecanica", "cat": "Proceso", "titulo": "Limpieza y desinfección mecánica", "ref": "Cap. 6.2", "resumen": "El lavado a máquina (lavadora-desinfectadora, EN ISO 15883) es la mejor forma de estandarizar limpieza y desinfección. Usa solo procesos validados.", "clave": ["Una buena limpieza es requisito imprescindible para que la desinfección y la esterilización tengan éxito.", "Carga sin que los instrumentos grandes 'tapen' a los demás; conecta las cavidades a toberas/soportes para aclarado interno.", "Retira el instrumental apenas termina el secado: si queda en la cámara cerrada, la humedad residual causa corrosión.", "Dos vías de descontaminación: térmica (calor) y termoquímica (química + calor moderado); en general se prefiere separar limpieza y desinfección."], "practicas": ["Aluminio anodizado a color: puede perder color (y su código); usa limpiadores neutros/suaves y agua desalinizada en el aclarado.", "Coloca el instrumental según su sensibilidad mecánica para que no se dañe."], "pag": 37}, {"id": "ultrasonido", "cat": "Proceso", "titulo": "Limpieza por ultrasonido", "ref": "Cap. 6.3", "resumen": "El ultrasonido apoya la limpieza de suciedad adherida, especialmente en zonas de difícil acceso, como complemento (no reemplazo) del proceso.", "clave": ["Evita 'sombras acústicas': el instrumental debe quedar totalmente expuesto, sin superponerse ni tapar el fondo de la cuba.", "Instrumental articulado abierto; respeta tiempo, temperatura y concentración del fabricante."], "practicas": ["Verifica periódicamente la eficacia del baño de ultrasonido.", "No es apto para todos los instrumentos (ej. algunos con cementados o motores): consulta al fabricante."], "pag": 45}, {"id": "controles_conservacion", "cat": "Proceso", "titulo": "Controles, conservación y lubricación", "ref": "Cap. 8", "resumen": "Tras limpiar/desinfectar y secar, revisa cada instrumento: limpieza, integridad, función y sequedad. Lubrica las articulaciones antes de esterilizar.", "clave": ["Controla limpieza (sin restos ni manchas), estado (sin corrosión ni daños), función (cierres, cremalleras, filos) y secado completo.", "Aplica aceite de conservación compatible con vapor (parafina base aceite blanco) en articulaciones, cierres y roscas.", "El instrumental con corrosión activa se retira: puede contaminar a los sanos ('corrosión por contacto').", "Seca completamente antes de empacar: la humedad residual causa manchas y corrosión."], "practicas": ["Separa de inmediato el instrumental dañado o con corrosión y envíalo a reparación.", "No mezcles instrumental de distinta calidad/material en el mismo set sin control (riesgo de corrosión por contacto)."], "pag": 49}, {"id": "envases", "cat": "Proceso", "titulo": "Envases y empaque", "ref": "Cap. 9", "resumen": "El empaque (contenedor, bolsa, papel/SMS) debe permitir la penetración y evacuación del agente esterilizante y mantener la esterilidad hasta el uso.", "clave": ["Usa el sistema de barrera estéril validado para el método de esterilización.", "No sobrecargues bandejas ni contenedores; respeta pesos y distribución para permitir penetración del vapor y secado.", "Verifica filtros/válvulas de contenedores y el sellado de las bolsas."], "practicas": ["Coloca indicadores/controles según protocolo.", "Protege puntas y filos para no perforar la barrera estéril."], "pag": 55}, {"id": "esterilizacion", "cat": "Proceso", "titulo": "Esterilización", "ref": "Cap. 10", "resumen": "Método de elección para instrumental termorresistente: vapor saturado. Para termosensibles, procesos de baja temperatura. El aire caliente es marginal.", "clave": ["Vapor saturado (autoclave) es el proceso preferente para instrumental de acero (ej. 134 °C); requiere vapor de buena calidad y carga correcta.", "Baja temperatura (peróxido/plasma, óxido de etileno, formaldehído) para materiales sensibles al calor; según fabricante del equipo y del instrumento.", "El aire caliente es un proceso antiguo y limitado; hoy casi no se usa.", "El éxito de la esterilización depende de una limpieza previa impecable."], "practicas": ["Usa agua/vapor de calidad para evitar manchas de cal y corrosión.", "Retira la carga seca y déjala enfriar; no toques con manos húmedas."], "pag": 56}, {"id": "almacenamiento", "cat": "Proceso", "titulo": "Almacenamiento", "ref": "Cap. 11", "resumen": "Almacena el instrumental estéril protegido de humedad, polvo y daños, respetando la vida útil del sistema de barrera.", "clave": ["Instrumental NO estéril: guardar seco y protegido para evitar corrosión.", "Instrumental estéril: en lugar limpio, seco, sin cambios bruscos de temperatura; controla la caducidad de la barrera.", "Manipula lo menos posible; evita apilar de forma que se dañe el empaque."], "practicas": ["Rotación FIFO (primero en entrar, primero en salir).", "Revisa integridad del empaque antes de usar; si está dañado o húmedo, reprocesa."], "pag": 62}, {"id": "agua", "cat": "Fundamentos", "titulo": "Agua para el tratamiento", "ref": "Cap. 2.1", "resumen": "La calidad del agua es determinante en todo el proceso. El agua con sales, cloruros o cal causa manchas y corrosión.", "clave": ["Cloruros = enemigo #1 del acero inoxidable (picaduras). Usa agua de bajo contenido de cloruros.", "Para el aclarado final usa agua desmineralizada/desalinizada para evitar manchas de cal y depósitos.", "La conductividad y dureza del agua influyen directamente en el aspecto y durabilidad del instrumental."], "practicas": ["Controla periódicamente la calidad del agua de red y del agua tratada.", "Mantén el sistema de tratamiento de agua (ablandador, ósmosis) según plan."], "pag": 18}, {"id": "quimicos", "cat": "Fundamentos", "titulo": "Productos químicos del proceso", "ref": "Cap. 2.2", "resumen": "Detergentes, desinfectantes, neutralizantes y lubricantes deben ser compatibles con el material y validados para el proceso.", "clave": ["Prefiere limpiadores NO fijadores de proteínas; evita aldehídos/alcohol antes de una limpieza a fondo.", "Respeta dosificación, temperatura y tiempo; la sobredosis o mezcla incorrecta daña superficies.", "Usa productos compatibles entre sí y con el instrumental (consulta fabricantes)."], "practicas": ["No combines químicos de distintos proveedores sin validar compatibilidad.", "Registra lotes y fechas; respeta caducidad de las soluciones."], "pag": 22}, {"id": "materiales", "cat": "Fundamentos", "titulo": "Materiales y diseño del instrumental", "ref": "Cap. 1", "resumen": "Conocer el material (acero inox., aluminio, titanio, plásticos, goma) ayuda a elegir el tratamiento correcto y anticipar riesgos.", "clave": ["El acero inoxidable se protege por su capa pasiva; los cloruros y los residuos la dañan.", "El aluminio anodizado a color puede perder el color con álcalis fuertes.", "Plásticos y goma envejecen: vigila hinchamiento y grietas."], "practicas": ["Trata cada material según su compatibilidad; ante la duda, sigue al fabricante.", "Identifica el instrumental por su código de color/material y protégelo."], "pag": 14}], "problemas": [{"id": "residuos_org", "titulo": "Depósitos: residuos orgánicos (sangre/proteína)", "ref": "12.1", "senal": "Capas de óxido o color sangre, restos en articulaciones.", "causa": ["Suciedad seca por demasiado tiempo entre uso y tratamiento.", "Proteínas fijadas por desinfectantes con aldehídos.", "Limpieza en posición cerrada / sombras acústicas en ultrasonido.", "Aclarado insuficiente o agua de entrada >50 °C en la 1ª fase.", "Productos de limpieza contaminados o mantención insuficiente del equipo."], "remedio": ["Relava con ultrasonido y a mano las zonas afectadas.", "Sumerge ~5 min en solución de H₂O₂ al 3%."], "prevencion": ["Retira restos (sobre todo salinos) apenas termina la cirugía.", "Procesa en <6 h; usa desinfectantes sin aldehídos ni alcohol.", "Aplica aclarado previo con agua limpia; corrige el programa del equipo."], "riesgo": "Riesgo de infección y de corrosión (la sangre aporta cloruros → picaduras/tenso-fisuración).", "pag": 64}, {"id": "residuos_quim", "titulo": "Depósitos: restos de productos químicos", "ref": "12.2", "senal": "Depósitos o decoloraciones según cantidad de residuo y tipo de superficie.", "causa": ["Aclarado final insuficiente tras limpieza/desinfección química.", "Sobredosis o mala neutralización de productos."], "remedio": ["Relava y aclara a fondo con agua de calidad."], "prevencion": ["Aclarado final suficiente; respeta dosis y neutralización del fabricante."], "riesgo": "Residuos tensioactivos: riesgo alto en instrumental oftalmológico (causticación).", "pag": 65}, {"id": "cal", "titulo": "Manchas de agua por cal", "ref": "12.3", "senal": "Adherencias o decoloraciones lechosas a grises; manchas de condensación tras el vapor.", "causa": ["Alta concentración de cal en el agua del último aclarado o del proceso."], "remedio": ["Frota con un producto adecuado; elimina el depósito de cal."], "prevencion": ["Usa agua desmineralizada en el aclarado final.", "Mantén el tratamiento de agua y descalcifica la cámara de aclarado."], "riesgo": "Estético y funcional; la cal puede enmascarar otros problemas.", "pag": 66}, {"id": "picadura", "titulo": "Corrosión de picadura (pitting)", "ref": "12.7", "senal": "Agujeritos tipo alfilerazo en el acero, rodeados de productos de corrosión marrón-rojizos o irisados.", "causa": ["Iones cloruro (y bromuro/yoduro) que rompen la capa pasiva en puntos concretos.", "Residuos orgánicos adheridos (sangre, pus, secreciones).", "Instrumental nuevo es más susceptible (capa pasiva más delgada)."], "remedio": ["Disuelve los productos corrosivos con limpiador ácido (según fabricante).", "Picaduras profundas: reparación por el fabricante; si es severa, reemplaza el instrumento."], "prevencion": ["Agua de bajo cloruro; minimiza restos orgánicos y fluidos con cloruro (¡nada de suero salino!)."], "riesgo": "Retira de inmediato el instrumental afectado; puede derivar en tenso-fisuración y ser riesgo higiénico.", "pag": 71}, {"id": "friccion", "titulo": "Corrosión por desgaste/fricción", "ref": "12.8", "senal": "Zonas oscuras/rayadas en articulaciones y puntos de roce, a veces con partículas metálicas.", "causa": ["Fricción metal-metal sin lubricación en articulaciones, cierres y cremalleras."], "remedio": ["Lubrica; si hay daño mecánico, repara."], "prevencion": ["Lubrica las articulaciones con aceite compatible con vapor antes de esterilizar.", "Mueve y lubrica periódicamente los mecanismos."], "riesgo": "Pérdida de función y desgaste acelerado.", "pag": 72}, {"id": "tension", "titulo": "Corrosión por tenso-fisuración", "ref": "12.9", "senal": "Grietas finas, a menudo en zonas sometidas a tensión.", "causa": ["Combinación de tensión mecánica + cloruros (ej. contacto con suero salino)."], "remedio": ["No reparable de forma segura: retira y reemplaza el instrumento."], "prevencion": ["Evita todo contacto con soluciones salinas; agua de bajo cloruro; no fuerces el instrumental."], "riesgo": "Fractura del instrumento durante el uso: alto riesgo para el paciente.", "pag": 73}, {"id": "contacto", "titulo": "Corrosión por contacto y subsiguiente", "ref": "12.11–12.12", "senal": "Óxido 'ajeno' que aparece en instrumental sano por contacto con piezas corroídas.", "causa": ["Instrumental corroído u óxido externo (ej. de la cámara/carro) que 'contagia' a los sanos."], "remedio": ["Limpia el óxido subsiguiente; retira la fuente de corrosión."], "prevencion": ["Separa y retira de inmediato el instrumental corroído.", "Mantén cámaras, carros y bandejas sin óxido."], "riesgo": "Propaga corrosión a instrumental en buen estado.", "pag": 77}, {"id": "color", "titulo": "Cambios de color (titanio, silicatos, oxidación)", "ref": "12.4–12.6", "senal": "Decoloraciones marrón-amarillentas a azul-violáceas, o pérdida de color en anodizados.", "causa": ["Óxido de titanio/silicatos en el agua; oxidación por calor/vapor; álcalis fuertes en aluminio anodizado."], "remedio": ["Según origen: limpiadores adecuados; algunas decoloraciones son estéticas y no afectan función."], "prevencion": ["Agua de calidad (baja en silicatos/cal); limpiadores neutros para anodizados; vapor de buena calidad."], "riesgo": "Generalmente estético, pero puede indicar problemas de agua/proceso.", "pag": 66}, {"id": "plasticos", "titulo": "Plásticos y goma: envejecimiento, hinchamiento, grietas", "ref": "12.14–12.16", "senal": "Material rígido/quebradizo, hinchado, pegajoso o con grietas.", "causa": ["Envejecimiento natural; químicos incompatibles; exceso de temperatura o ciclos."], "remedio": ["No reparable: reemplaza la pieza."], "prevencion": ["Usa químicos compatibles; respeta temperatura y número de ciclos; controla la vida útil."], "riesgo": "Fallo de la pieza (ej. sellos, mascarillas) durante el uso.", "pag": 80}], "quiz": [{"q": "¿Por qué nunca se debe sumergir instrumental de acero inoxidable en suero fisiológico?", "op": ["Porque lo mancha de blanco", "Porque los cloruros causan corrosión por picadura y tenso-fisuración", "Porque lo vuelve romo", "No hay problema, se puede"], "r": 1, "nivel": "Básico"}, {"q": "¿Cuál es el tiempo máximo recomendado entre el uso y el tratamiento (en seco) para evitar fijación de suciedad?", "op": ["24 horas", "12 horas", "~6 horas", "1 hora"], "r": 2, "nivel": "Básico"}, {"q": "Antes de meter instrumental articulado a limpieza, debe estar…", "op": ["Cerrado y con seguro", "Abierto para exponer todas las superficies", "Envuelto en gasa", "Lubricado"], "r": 1, "nivel": "Básico"}, {"q": "¿Qué agua se recomienda para el aclarado final?", "op": ["Agua de red directa", "Suero fisiológico", "Agua desmineralizada/desalinizada", "Agua caliente >50°C"], "r": 2, "nivel": "Básico"}, {"q": "Un detergente en polvo se debe…", "op": ["Echar sobre los instrumentos secos", "Disolver completamente antes de introducir el instrumental", "Aplicar sin diluir en manchas", "Mezclar con alcohol"], "r": 1, "nivel": "Básico"}, {"q": "La lubricación de articulaciones con aceite compatible con vapor se hace…", "op": ["Después de esterilizar", "Antes de esterilizar, tras el control", "Nunca", "Solo si hay óxido"], "r": 1, "nivel": "Básico"}, {"q": "Ves picaduras (agujeritos) con halo marrón-rojizo en unas tijeras. ¿Qué haces?", "op": ["Las sigues usando", "Las retiras del servicio y tratas/derivas a reparación", "Las lubricas y listo", "Las remojas en suero"], "r": 1, "nivel": "Básico"}, {"q": "Para evitar 'sombras acústicas' en el ultrasonido…", "op": ["Llenas la cuba al máximo de instrumentos", "Apilas el instrumental", "Expones todo el instrumental sin superponer ni tapar el fondo", "Cierras las articulaciones"], "r": 2, "nivel": "Básico"}, {"q": "El instrumental sale de la lavadora-desinfectadora y queda horas en la cámara cerrada. ¿Riesgo?", "op": ["Ninguno", "Corrosión por humedad residual", "Se esteriliza solo", "Pierde filo"], "r": 1, "nivel": "Básico"}, {"q": "El método de esterilización preferente para instrumental de acero termorresistente es…", "op": ["Aire caliente", "Vapor saturado (autoclave)", "Óxido de etileno", "Inmersión en alcohol"], "r": 1, "nivel": "Básico"}, {"q": "En limpieza mecánica, ¿por qué hay que retirar el instrumental apenas termina el secado?", "op": ["Para que no se enfríe", "Porque la humedad residual en cámara cerrada causa corrosión", "Para reutilizar la máquina", "No importa"], "r": 1, "nivel": "Intermedio"}, {"q": "¿Qué agua se prefiere para el aclarado final y por qué?", "op": ["De red, es más barata", "Desmineralizada, para evitar manchas de cal y depósitos", "Caliente, limpia mejor", "Salina, desinfecta"], "r": 1, "nivel": "Intermedio"}, {"q": "El aluminio anodizado a color pierde su color/código. ¿Cómo se reduce el riesgo?", "op": ["Con álcalis fuertes", "Con limpiadores neutros/suaves y agua desalinizada", "Secándolo al sol", "Con ultrasonido prolongado"], "r": 1, "nivel": "Intermedio"}, {"q": "Un instrumento articulado se limpia mal en la zona de la articulación. Causa más probable:", "op": ["Se limpió abierto", "Se limpió cerrado (superficies superpuestas)", "Se lubricó de más", "Agua muy fría"], "r": 1, "nivel": "Intermedio"}, {"q": "Aparece óxido en un instrumento sano que estaba junto a uno corroído. ¿Qué fenómeno es?", "op": ["Corrosión por picadura", "Corrosión por contacto/subsiguiente", "Tenso-fisuración", "Manchas de cal"], "r": 1, "nivel": "Avanzado"}, {"q": "Grietas finas en zonas de tensión de un instrumento que estuvo en contacto con suero salino. ¿Qué es y qué haces?", "op": ["Fricción; lubricar", "Tenso-fisuración por cloruros; retirar y reemplazar", "Cal; frotar", "Envejecimiento; seguir usando"], "r": 1, "nivel": "Avanzado"}, {"q": "Para prevenir la corrosión de picadura por cloruros, la medida MÁS importante es:", "op": ["Lubricar más", "Agua de bajo cloruro y minimizar restos orgánicos/salinos", "Esterilizar dos veces", "Usar aire caliente"], "r": 1, "nivel": "Avanzado"}, {"q": "¿Por qué los desinfectantes con aldehídos son problemáticos antes de una limpieza a fondo?", "op": ["Huelen mal", "Fijan las proteínas y dificultan su remoción", "Son caros", "Dañan la máquina"], "r": 1, "nivel": "Avanzado"}], "repo": [{"file": "assets/lr/lr_64_1.jpeg", "page": 64, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos (sangre/proteína)", "w": 136, "h": 136}, {"file": "assets/lr/lr_64_2.jpeg", "page": 64, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos (sangre/proteína)", "w": 136, "h": 136}, {"file": "assets/lr/lr_64_3.jpeg", "page": 64, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos (sangre/proteína)", "w": 136, "h": 136}, {"file": "assets/lr/lr_64_4.jpeg", "page": 64, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos (sangre/proteína)", "w": 136, "h": 136}, {"file": "assets/lr/lr_64_5.jpeg", "page": 64, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos (sangre/proteína)", "w": 136, "h": 136}, {"file": "assets/lr/lr_65_6.jpeg", "page": 65, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos / químicos", "w": 136, "h": 136}, {"file": "assets/lr/lr_65_7.jpeg", "page": 65, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos / químicos", "w": 136, "h": 135}, {"file": "assets/lr/lr_65_8.jpeg", "page": 65, "prob": "residuos_org", "label": "Depósitos: residuos orgánicos / químicos", "w": 139, "h": 139}, {"file": "assets/lr/lr_66_9.jpeg", "page": 66, "prob": "cal", "label": "Manchas de cal y de titanio/silicatos", "w": 136, "h": 136}, {"file": "assets/lr/lr_66_10.jpeg", "page": 66, "prob": "cal", "label": "Manchas de cal y de titanio/silicatos", "w": 136, "h": 136}, {"file": "assets/lr/lr_68_11.jpeg", "page": 68, "prob": "color", "label": "Decoloración por oxidación", "w": 136, "h": 136}, {"file": "assets/lr/lr_68_12.jpeg", "page": 68, "prob": "color", "label": "Decoloración por oxidación", "w": 136, "h": 136}, {"file": "assets/lr/lr_68_13.jpeg", "page": 68, "prob": "color", "label": "Decoloración por oxidación", "w": 136, "h": 136}, {"file": "assets/lr/lr_68_14.jpeg", "page": 68, "prob": "color", "label": "Decoloración por oxidación", "w": 136, "h": 136}, {"file": "assets/lr/lr_70_15.jpeg", "page": 70, "prob": "color", "label": "Decoloración por eliminación de capa de plasma", "w": 139, "h": 133}, {"file": "assets/lr/lr_70_16.jpeg", "page": 70, "prob": "color", "label": "Decoloración por eliminación de capa de plasma", "w": 136, "h": 139}, {"file": "assets/lr/lr_70_17.jpeg", "page": 70, "prob": "color", "label": "Decoloración por eliminación de capa de plasma", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_18.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_19.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_20.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_21.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_22.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 139, "h": 139}, {"file": "assets/lr/lr_71_23.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 137}, {"file": "assets/lr/lr_71_24.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_71_25.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 139, "h": 138}, {"file": "assets/lr/lr_71_26.jpeg", "page": 71, "prob": "picadura", "label": "Corrosión de picadura (pitting)", "w": 136, "h": 136}, {"file": "assets/lr/lr_72_27.jpeg", "page": 72, "prob": "friccion", "label": "Corrosión por desgaste/fricción", "w": 136, "h": 136}, {"file": "assets/lr/lr_72_28.jpeg", "page": 72, "prob": "friccion", "label": "Corrosión por desgaste/fricción", "w": 136, "h": 136}, {"file": "assets/lr/lr_72_29.jpeg", "page": 72, "prob": "friccion", "label": "Corrosión por desgaste/fricción", "w": 136, "h": 136}, {"file": "assets/lr/lr_73_30.jpeg", "page": 73, "prob": "tension", "label": "Corrosión por tenso-fisuración", "w": 136, "h": 136}, {"file": "assets/lr/lr_73_31.jpeg", "page": 73, "prob": "tension", "label": "Corrosión por tenso-fisuración", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_32.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_33.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_34.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_35.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_36.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_37.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_38.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_39.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_75_40.jpeg", "page": 75, "prob": "contacto", "label": "Corrosión superficial", "w": 136, "h": 136}, {"file": "assets/lr/lr_77_41.jpeg", "page": 77, "prob": "contacto", "label": "Corrosión por contacto", "w": 138, "h": 138}, {"file": "assets/lr/lr_77_42.jpeg", "page": 77, "prob": "contacto", "label": "Corrosión por contacto", "w": 136, "h": 137}, {"file": "assets/lr/lr_78_43.jpeg", "page": 78, "prob": "contacto", "label": "Corrosión de origen externo", "w": 139, "h": 136}, {"file": "assets/lr/lr_79_44.jpeg", "page": 79, "prob": "picadura", "label": "Corrosión por grietas", "w": 136, "h": 136}, {"file": "assets/lr/lr_79_45.jpeg", "page": 79, "prob": "picadura", "label": "Corrosión por grietas", "w": 136, "h": 136}, {"file": "assets/lr/lr_79_46.jpeg", "page": 79, "prob": "picadura", "label": "Corrosión por grietas", "w": 136, "h": 136}, {"file": "assets/lr/lr_80_47.jpeg", "page": 80, "prob": "plasticos", "label": "Plásticos/goma: envejecimiento", "w": 136, "h": 136}, {"file": "assets/lr/lr_81_48.jpeg", "page": 81, "prob": "plasticos", "label": "Plásticos/goma: hinchamiento", "w": 136, "h": 136}, {"file": "assets/lr/lr_81_49.jpeg", "page": 81, "prob": "plasticos", "label": "Plásticos/goma: hinchamiento", "w": 136, "h": 136}, {"file": "assets/lr/lr_81_50.jpeg", "page": 81, "prob": "plasticos", "label": "Plásticos/goma: hinchamiento", "w": 136, "h": 136}, {"file": "assets/lr/lr_82_51.jpeg", "page": 82, "prob": "plasticos", "label": "Plásticos: grietas de tensión", "w": 136, "h": 136}]};</script>
<script>
"use strict";
var D=window.__EDATA, PDF="assets/librorojo11.pdf", active="guia", nivFilter="Todos";
var quiz={ans:{}}; try{var b=JSON.parse(localStorage.getItem("hds_esteril_quiz")||"{}"); if(b.best!=null) quiz.best=b.best;}catch(e){}
var TABS=[["guia","Guía por temas"],["problemas","Problemas y soluciones"],["repo","Repositorio de manchas"],["aprendizaje","Aprendizaje / Quiz"]];
function esc(s){var d=document.createElement("div");d.textContent=s==null?"":s;return d.innerHTML;}
function match(txt){var q=document.getElementById("q").value.toLowerCase().trim();return !q||txt.toLowerCase().indexOf(q)>-1;}
function pdfLink(pag){return pag?('<a class="pdflink" href="'+PDF+'#page='+pag+'" target="_blank">📄 Ver en el Libro Rojo · pág. '+pag+'</a>'):'';}
function renderTabs(){document.getElementById("tabs").innerHTML=TABS.map(function(t){return '<button class="tab'+(active===t[0]?' on':'')+'" onclick="setTab(\''+t[0]+'\')">'+t[1]+'</button>';}).join("");}
function setTab(t){active=t;renderTabs();render();}
function card(id,title,ref,bodyHtml){return '<div class="card" id="c-'+id+'"><div class="card-hd" onclick="document.getElementById(\'c-'+id+'\').classList.toggle(\'open\')"><span class="t">'+esc(title)+'</span><span class="ref">'+esc(ref)+'</span><span class="chev">▶</span></div><div class="card-body">'+bodyHtml+'</div></div>';}
function ul(a){return '<ul>'+a.map(function(x){return '<li>'+esc(x)+'</li>';}).join("")+'</ul>';}
function imgsFor(prob){return D.repo.filter(function(r){return r.prob===prob;});}
function gal(prob){var im=imgsFor(prob);if(!im.length)return "";return '<div class="gal">'+im.map(function(r){return '<img src="'+r.file+'" loading="lazy" onclick="openLb(\''+r.file+'\',\''+esc(r.label).replace(/'/g,"")+' · pág. '+r.page+'\')">';}).join("")+'</div>';}
function render(){
  var c=document.getElementById("content"),h="";
  if(active==="guia"){
    var cats={};D.temas.forEach(function(t){(cats[t.cat]=cats[t.cat]||[]).push(t);});
    Object.keys(cats).forEach(function(cat){
      var items=cats[cat].filter(function(t){return match(t.titulo+" "+t.resumen+" "+t.clave.join(" ")+" "+t.practicas.join(" "));});
      if(!items.length)return; h+='<div class="catlbl">'+esc(cat)+'</div>';
      items.forEach(function(t){var body='<div class="resumen">'+esc(t.resumen)+'</div><div class="blk clave"><h4>⚠️ Puntos clave</h4>'+ul(t.clave)+'</div><div class="blk buenas"><h4>✓ Buenas prácticas</h4>'+ul(t.practicas)+'</div>'+pdfLink(t.pag);h+=card(t.id,t.titulo,t.ref,body);});
    });
    if(!h)h='<p class="muted" style="padding:20px">Sin resultados.</p>';
  } else if(active==="problemas"){
    h+='<div class="catlbl">Alteraciones superficiales · cómo se ve → causa → remedio → prevención (Cap. 12)</div>';var any=false;
    D.problemas.forEach(function(p){
      if(!match(p.titulo+" "+p.senal+" "+p.causa.join(" ")+" "+p.remedio.join(" ")+" "+p.prevencion.join(" ")))return;any=true;
      var body='<div class="resumen"><b>Cómo se ve:</b> '+esc(p.senal)+'</div>'+gal(p.id)+
        '<div class="blk"><h4><span class="pill p-causa">Causa</span></h4>'+ul(p.causa)+'</div>'+
        '<div class="blk"><h4><span class="pill p-remedio">Remedio</span></h4>'+ul(p.remedio)+'</div>'+
        '<div class="blk"><h4><span class="pill p-prev">Prevención</span></h4>'+ul(p.prevencion)+'</div>'+
        '<div class="riesgo"><b>Riesgo:</b> '+esc(p.riesgo)+'</div>'+pdfLink(p.pag);
      h+=card("p-"+p.id,p.titulo,p.ref,body);
    });
    if(!any)h='<p class="muted" style="padding:20px">Sin resultados.</p>';
  } else if(active==="repo"){
    h+='<p class="muted" style="margin-bottom:14px">Repositorio de manchas y alteraciones del instrumental. Toca una imagen para ampliarla; cada grupo enlaza a su ficha con causa, remedio y prevención.</p>';
    var groups={};D.problemas.forEach(function(p){groups[p.id]=p;});
    Object.keys(groups).forEach(function(pid){
      var p=groups[pid];var im=imgsFor(pid).filter(function(r){return match(p.titulo+" "+p.senal);});
      if(!im.length)return;
      h+='<div class="catlbl">'+esc(p.titulo)+' · '+esc(p.ref)+'</div>';
      h+='<div style="font-size:13px;color:#334155;margin:0 2px 8px">'+esc(p.senal)+'</div>';
      h+='<div class="repo-grid">'+im.map(function(r){return '<div class="repo-item" onclick="openLb(\''+r.file+'\',\''+esc(p.titulo).replace(/'/g,"")+' — '+esc(p.senal).replace(/'/g,"").slice(0,80)+'\')"><img src="'+r.file+'" loading="lazy"><div class="cap">pág. '+r.page+'</div></div>';}).join("")+'</div>';
    });
    if(h.indexOf("repo-grid")<0)h='<p class="muted" style="padding:20px">Sin resultados.</p>';
  } else { h+=renderQuiz(); }
  c.innerHTML=h;
}
function renderQuiz(){
  var list=D.quiz.map(function(q,i){return {q:q,i:i};}).filter(function(o){return nivFilter==="Todos"||o.q.nivel===nivFilter;});
  var ans=quiz.ans,score=0,answered=0; D.quiz.forEach(function(qq,i){if(ans[i]!=null){answered++;if(ans[i]===qq.r)score++;}});
  var best=quiz.best!=null?quiz.best:"—";
  var h='<div class="qbar"><div><div class="muted" style="font-size:12px;font-weight:700;text-transform:uppercase;letter-spacing:.5px">Puntaje ('+answered+'/'+D.quiz.length+' respondidas)</div><span class="qscore">'+score+' / '+D.quiz.length+'</span>  <span class="muted">· mejor: '+best+'</span></div><button class="btn" onclick="resetQuiz()">↺ Reiniciar</button></div>';
  h+='<div class="nivbtns">'+["Todos","Básico","Intermedio","Avanzado"].map(function(n){return '<button class="nivbtn'+(nivFilter===n?' on':'')+'" onclick="setNiv(\''+n+'\')">'+n+'</button>';}).join("")+'</div>';
  list.forEach(function(o){var qq=o.q,i=o.i;
    h+='<div class="quiz-card"><div class="qq">'+(i+1)+'. '+esc(qq.q)+'<span class="nivchip nv-'+qq.nivel+'">'+qq.nivel+'</span></div>';
    qq.op.forEach(function(op,j){var cls="qopt";if(ans[i]!=null){if(j===qq.r)cls+=" ok";else if(ans[i]===j)cls+=" bad";}h+='<button class="'+cls+'" onclick="answer('+i+','+j+')" '+(ans[i]!=null?'disabled':'')+'>'+esc(op)+'</button>';});
    h+='</div>';
  });
  return h;
}
function setNiv(n){nivFilter=n;render();}
function answer(i,j){quiz.ans[i]=j;saveBest();render();}
function saveBest(){var s=0;D.quiz.forEach(function(qq,i){if(quiz.ans[i]===qq.r)s++;});if(Object.keys(quiz.ans).length===D.quiz.length){if(quiz.best==null||s>quiz.best)quiz.best=s;}try{localStorage.setItem("hds_esteril_quiz",JSON.stringify({best:quiz.best}));}catch(e){}}
function resetQuiz(){quiz.ans={};render();}
function openLb(src,cap){document.getElementById("lbimg").src=src;document.getElementById("lbcap").textContent=cap;document.getElementById("lb").classList.add("on");}
function closeLb(){document.getElementById("lb").classList.remove("on");}
document.addEventListener("keydown",function(e){if(e.key==="Escape")closeLb();});
renderTabs();render();
</script>
<script src="hub-home.js"></script>

<script src="metrics.js"></script>
<script>if('serviceWorker' in navigator && (location.protocol==='https:'||location.hostname==='localhost')){navigator.serviceWorker.register('sw.js').catch(function(){});}</script>
</body></html>